<!doctype html>
<html lang="it"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Scheda di prefattibilità – MXP Magenta (Namira SGR) – Studio di Impatto Ambientale dic. 2025</title>
<style>
  :root { --fg:#13222c; --muted:#566a77; --line:#d4dee4; --verde:#1a8a4a; --giallo:#f2c230; --rosso:#c8262b; --grigio:#7a8a94; --info:#1d6a96; }
  * { box-sizing: border-box; }
  body { font-family: "Segoe UI", Roboto, Arial, sans-serif; color: var(--fg); background: #fff; margin: 0; padding: 24px 16px; font-size: 13px; line-height: 1.45; }
  main { max-width: 820px; margin: 0 auto; }
  h1 { font-size: 22px; margin: 0 0 4px; } h2 { font-size: 15px; margin: 22px 0 8px; border-bottom: 2px solid var(--fg); padding-bottom: 3px; }
  .meta { color: var(--muted); font-size: 12px; }
  .avviso { border: 2px solid var(--rosso); padding: 8px 10px; margin: 12px 0; font-weight: 600; }
  table { width: 100%; border-collapse: collapse; } th, td { text-align: left; padding: 5px 6px; border-bottom: 1px solid var(--line); vertical-align: top; }
  th { font-size: 11px; color: var(--muted); text-transform: uppercase; letter-spacing: .03em; }
  .sem { display: inline-block; min-width: 86px; text-align: center; padding: 1px 6px; border-radius: 10px; color: #fff; font-size: 11px; font-weight: 700;
         -webkit-print-color-adjust: exact; print-color-adjust: exact; }
  .verde { background: var(--verde); } .giallo { background: var(--giallo); color: #222; } .rosso { background: var(--rosso); } .grigio { background: var(--grigio); } .info { background: var(--info); }
  .riep { display: flex; gap: 10px; flex-wrap: wrap; margin: 6px 0; }
  .kv { display: grid; grid-template-columns: max-content 1fr; gap: 3px 14px; }
  .kv span { color: var(--muted); }
  .small { font-size: 11px; color: var(--muted); }
  .num { font-family: Consolas, Menlo, monospace; white-space: nowrap; }
  ol.dom { margin: 4px 0 10px 18px; padding: 0; } ol.dom li { margin-bottom: 3px; }
  .lotto { border: 1px solid var(--line); margin: 8px 0; }
  @media print { body { padding: 0; } h2 { break-after: avoid; } tr, li { break-inside: avoid; } @page { margin: 14mm 12mm; } }
</style></head>
<body><main>
<div class="meta">PASSAPORTO ACQUA E CALORE · SCHEDA DI PREFATTIBILITÀ · 23/11/2026</div>
<h1>MXP Magenta (Namira SGR) – Studio di Impatto Ambientale dic. 2025</h1>
<div class="avviso">Prefattibilità indicativa. Non sostituisce certificato di destinazione urbanistica, richiesta di connessione a Terna, indagini in sito né il parere di un tecnico abilitato.</div>

<h2>Riepilogo</h2>
<div class="riep">
  <span><span class="sem verde">Verde</span> 7</span>
  <span><span class="sem giallo">Giallo</span> 3</span>
  <span><span class="sem rosso">Rosso</span> 1</span>
  <span><span class="sem grigio">Da verificare</span> 2</span>
  <span><span class="sem info">Informativo</span> 1</span>
</div>
<p><b>Criteri rossi:</b> Siti contaminati.</p>
<p>Domande da fare: <b>6</b>, rivolte a 5 interlocutori (elenco in fondo).</p>

<h2>Sito</h2>
<div class="kv">
  <span>Comune</span><b>Magenta (MI) – codice catastale E801</b>
  <span>Particelle</span><span style="color:inherit">foglio 4: 37, 42, 166, 206, 207, 210, 211, 212, 213, 214, 218, 219, 237, 242, 243 (15)</span>
  <span>Superficie</span><b class="num">215.349 m² (21,53 ha)</b>
  <span>Centro del lotto</span><span style="color:inherit" class="num">45.46762, 8.87318</span>
</div>
<div class="lotto"><svg viewBox="0 0 520 300" width="100%" role="img" aria-label="Disegno del lotto" xmlns="http://www.w3.org/2000/svg"><path d="M119.5,221.0L119.5,222.8L135.3,215.1L162.1,201.7L181.4,192.1L193.6,186.1L193.3,181.5L190.7,181.6L190.3,182.6L189.1,184.0L187.5,185.1L186.6,185.5L186.3,185.6L185.3,185.9L181.5,186.2L181.6,186.8L180.1,187.0L180.1,188.1L172.7,188.6L172.8,190.4L173.0,192.5L173.0,193.7L167.7,195.6L166.8,195.9L161.5,196.4L155.8,196.8L149.8,197.3L143.0,197.8L143.6,209.1L136.2,212.7L129.9,215.8L124.0,218.7L119.5,221.0Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="164.6" y="196.4" font-size="10" text-anchor="middle" fill="#333">166</text><path d="M172.6,184.0L172.3,184.0L172.6,186.6L172.7,188.6L180.1,188.1L180.1,187.0L181.6,186.8L181.5,186.2L185.3,185.9L186.3,185.6L186.6,185.5L187.5,185.1L189.1,184.0L190.3,182.6L190.7,181.6L193.3,181.5L192.9,177.7L185.3,178.2L184.9,172.4L172.1,173.2L172.6,184.0Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><path d="M192.6,173.4L192.5,172.2L192.4,171.8L184.9,172.4L185.3,178.2L192.9,177.7L192.8,176.4L193.7,176.3L193.5,173.4L192.6,173.4Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><path d="M32.3,206.3L50.8,204.9L94.8,201.4L86.4,90.9L86.3,90.9L23.7,95.6L23.7,97.0L24.2,103.7L24.8,110.9L25.3,118.1L25.9,124.9L26.4,132.8L26.7,136.9L27.1,143.0L27.6,149.7L27.9,155.4L28.3,160.4L28.7,166.1L29.1,172.2L29.4,175.3L28.9,175.3L29.3,179.5L30.0,186.1L30.6,192.3L31.3,198.3L32.1,206.3L32.3,206.3Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="35.7" y="154.8" font-size="10" text-anchor="middle" fill="#333">210</text><path d="M172.3,184.0L172.6,184.0L172.1,173.2L184.9,172.4L192.4,171.8L202.4,171.2L202.4,171.8L205.0,171.5L204.9,171.3L205.1,171.3L204.9,167.3L204.0,150.4L199.1,85.5L198.9,82.4L169.9,84.6L165.1,85.0L148.2,86.2L143.3,86.6L109.1,89.2L94.7,90.2L86.4,90.9L94.8,201.4L100.4,200.9L103.4,200.7L112.4,199.9L118.1,199.5L121.9,199.3L129.4,198.7L136.7,198.2L143.0,197.8L149.8,197.3L155.8,196.8L161.5,196.4L166.8,195.9L167.7,195.6L173.0,193.7L173.0,192.5L172.8,190.4L172.7,188.6L172.6,186.6L172.3,184.0Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="159.4" y="164.8" font-size="10" text-anchor="middle" fill="#333">211</text><path d="M105.2,226.6L105.0,224.2L104.0,209.3L103.8,207.3L103.4,200.7L100.4,200.9L94.8,201.4L50.8,204.9L32.3,206.3L32.1,206.3L32.9,213.5L37.5,259.9L40.4,260.0L42.8,259.7L45.3,259.0L49.4,257.1L54.5,254.6L51.8,252.5L50.3,251.4L51.4,249.8L50.6,249.3L52.5,246.7L54.7,248.4L59.8,252.0L74.6,244.8L95.3,234.6L105.4,229.7L105.2,226.6Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="67.4" y="233.5" font-size="10" text-anchor="middle" fill="#333">212</text><path d="M227.7,91.5L227.1,83.2L226.6,77.2L226.2,72.3L226.0,69.0L225.6,65.6L225.5,63.9L224.5,53.2L223.2,41.8L221.8,30.2L210.7,31.1L213.1,62.6L197.5,63.8L198.9,82.4L199.1,85.5L204.0,150.4L204.9,167.3L205.1,171.3L205.8,171.3L209.5,171.1L211.8,171.0L214.1,170.5L215.2,170.2L217.9,169.5L218.7,169.3L219.0,169.3L222.3,168.0L223.4,167.5L226.8,165.5L228.9,163.8L230.4,162.5L230.8,162.0L231.9,159.9L232.4,158.5L232.7,156.2L232.4,151.9L232.0,146.6L231.5,140.8L231.2,135.9L230.7,128.5L229.8,118.0L229.5,114.9L229.2,110.2L228.8,105.6L228.4,100.7L227.9,94.7L227.7,91.5Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="221.7" y="121.9" font-size="10" text-anchor="middle" fill="#333">213</text><path d="M177.4,31.8L195.0,30.3L194.8,27.9L199.3,27.7L207.9,26.9L210.4,26.8L221.3,26.0L220.8,22.0L220.4,21.1L220.0,20.3L218.2,20.0L215.4,20.2L212.7,20.5L209.8,20.7L206.2,21.1L203.1,21.3L199.4,21.6L195.1,21.9L190.2,22.4L185.1,22.8L181.9,23.1L176.7,23.6L166.0,24.3L166.8,33.0L177.4,31.8Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="198.8" y="24.4" font-size="10" text-anchor="middle" fill="#333">214</text><path d="M207.9,26.9L199.3,27.7L194.8,27.9L195.0,30.3L195.1,32.2L199.7,31.9L208.1,31.3L210.7,31.1L210.4,26.8L207.9,26.9Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><path d="M105.0,224.2L105.2,226.6L105.4,229.7L119.5,222.8L119.5,221.0L118.5,208.1L118.1,199.5L112.4,199.9L103.4,200.7L103.8,207.3L104.0,209.3L105.0,224.2Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="110.0" y="214.5" font-size="10" text-anchor="middle" fill="#333">219</text><path d="M21.8,68.9L22.0,72.4L22.4,78.3L22.9,85.1L23.3,90.7L23.7,95.6L86.3,90.9L86.4,90.9L94.7,90.2L109.1,89.2L143.3,86.6L148.2,86.2L165.1,85.0L169.9,84.6L198.9,82.4L197.5,63.8L197.5,63.8L195.1,32.2L195.0,30.3L177.4,31.8L166.8,33.0L166.0,24.3L160.5,24.7L151.7,25.3L145.0,25.8L138.5,26.3L129.5,27.0L126.3,27.2L121.5,27.6L117.8,27.8L113.6,28.2L109.2,28.4L104.9,28.7L101.6,28.9L97.0,29.3L90.3,29.8L89.0,29.9L85.1,30.2L81.1,30.4L75.6,30.8L63.7,31.6L55.6,32.3L48.5,32.8L42.5,33.1L35.7,33.7L32.9,33.8L32.9,33.4L32.9,32.8L31.5,32.9L20.0,33.3L20.3,40.4L21.8,68.9Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="98.3" y="48.1" font-size="10" text-anchor="middle" fill="#333">237</text><path d="M195.1,32.2L197.5,63.8L197.5,63.8L213.1,62.6L210.7,31.1L208.1,31.3L199.7,31.9L195.1,32.2Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="202.1" y="43.6" font-size="10" text-anchor="middle" fill="#333">242</text><path d="M221.3,26.0L210.4,26.8L210.7,31.1L221.8,30.2L221.8,30.1L221.3,26.0Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><path d="M118.1,199.5L118.5,208.1L119.5,221.0L124.0,218.7L129.9,215.8L136.2,212.7L143.6,209.1L143.0,197.8L136.7,198.2L129.4,198.7L121.9,199.3L118.1,199.5Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><text x="128.2" y="206.5" font-size="10" text-anchor="middle" fill="#333">37</text><path d="M228.6,169.2L231.1,168.0L234.6,166.3L234.9,165.7L235.1,165.2L235.0,164.7L235.1,164.2L232.2,123.6L230.5,100.1L229.4,83.0L227.1,83.2L227.7,91.5L227.9,94.7L228.4,100.7L228.8,105.6L229.2,110.2L229.5,114.9L229.8,118.0L230.7,128.5L231.2,135.9L231.5,140.8L232.0,146.6L232.4,151.9L232.7,156.2L232.4,158.5L231.9,159.9L230.8,162.0L230.4,162.5L228.9,163.8L226.8,165.5L228.6,169.2Z" fill="#c4552a33" stroke="#c4552a" stroke-width="1.2" fill-rule="evenodd"/><line x1="20" y1="288" x2="104.22834903446218" y2="288" stroke="#333" stroke-width="2"/><text x="110.22834903446218" y="292" font-size="10" fill="#333">200 m</text><text x="500" y="292" font-size="10" text-anchor="end" fill="#333">N ↑</text></svg></div>
<div class="small">Confini: Agenzia delle Entrate – Cartografia catastale (WFS INSPIRE), CC BY 4.0 – © Agenzia delle Entrate · fogli aggiornati al 11/09/2025 · consultato il 23/11/2026. Superficie grafica, non catastale ufficiale. Nessun dato sui proprietari.</div>

<h2>Ipotesi di progetto</h2>
<div class="kv">
  <span>Potenza IT</span><b class="num">240,0 MW</b>
  <span>Carico medio</span><b class="num">100%</b>
  <span>Raffreddamento</span><b>Chiller ad aria + free cooling</b>
  <span>Clima</span><span style="color:inherit">PVGIS 5.3 – Commissione europea, JRC: temperature orarie 2005–2023 (seriescalc) e umidità dall'anno meteorologico tipo (TMY); dati ERA5 2005–2023; punto 45.468, 8.873 (quota 142 m); scaricato il 23/11/2026</span>
  <span>Energia dichiarata</span><b class="num">3.153,6 GWh/anno</b>
</div>

<h2>Criteri</h2>
<table><thead><tr><th>Semaforo</th><th>#</th><th>Criterio</th><th>Valore trovato</th><th>Fonte e data</th><th>Nota</th></tr></thead><tbody>
<tr><td><span class="sem giallo">Giallo</span></td><td>1</td><td>Superficie per MW IT</td><td>897 m²/MW (215.349 m² per 240,0 MW)</td>
<td class="small">Agenzia delle Entrate – Cartografia catastale (WFS INSPIRE)<br>dati: 11/09/2025</td>
<td class="small">Superficie grafica dal confine catastale. Soglie: ≥1.000 verde, 600–1.000 giallo, &lt;600 rosso.</td></tr>
<tr><td><span class="sem verde">Verde</span></td><td>2</td><td>Destinazione urbanistica</td><td>produttiva / industriale</td>
<td class="small">inserito a mano</td>
<td class="small"></td></tr>
<tr><td><span class="sem verde">Verde</span></td><td>3</td><td>Vincoli paesaggistici e culturali (entro 500 m)</td><td>nessun vincolo entro 500 m nei dati SITAP/EUAP</td>
<td class="small">MiC – SITAP (WFS) + Geoportale Nazionale MASE – EUAP (aree protette, art. 142 lett. f)<br>dati: non dichiarata dalla fonte<br>consultato il 23/11/2026</td>
<td class="small">Strati SITAP controllati: 12 (Lombardia). SITAP ha valore solo informativo; non comprende i vincoli dei piani paesaggistici regionali né i pareri della Soprintendenza (es. altezze e skyline).</td></tr>
<tr><td><span class="sem verde">Verde</span></td><td>4</td><td>Pericolosità idraulica</td><td>nessuna area a pericolosità</td>
<td class="small">ISPRA – IdroGEO (mosaicature nazionali pericolosità)<br>dati: non dichiarata dalla fonte<br>consultato il 23/11/2026</td>
<td class="small">Area controllata: cerchio di 360 m dal centro del lotto (comprende il lotto); estrazione ISPRA del 2026-11-23.</td></tr>
<tr><td><span class="sem verde">Verde</span></td><td>5</td><td>Frane</td><td>nessuna area a pericolosità da frana</td>
<td class="small">ISPRA – IdroGEO (mosaicature nazionali pericolosità)<br>dati: non dichiarata dalla fonte<br>consultato il 23/11/2026</td>
<td class="small">Area controllata: cerchio di 360 m dal centro del lotto (comprende il lotto); estrazione ISPRA del 2026-11-23.</td></tr>
<tr><td><span class="sem rosso">Rosso</span></td><td>6</td><td>Siti contaminati</td><td>bonifica aperta sul lotto</td>
<td class="small">inserito a mano</td>
<td class="small">Elenchi senza confini: confrontare gli indirizzi con il lotto. Scegliere il semaforo a mano.<br>contaminato: ITL S.R.L. - SVERSAMENTO OLIO LUBRIFICANTE – S.S. 11 Km 117+800 (MI130.0004)<br>contaminato: PV ACI – via Milano 142 (MI130.0032)<br>contaminato: AREA EX FOTOLITO – via Cadorna 26 (MI130.0039)<br>bonificato: RENO DE' MEDICI – via De Medici 5 (MI130.0001)<br>bonificato: ATM DEPOSITO – via Milano 21 (MI130.0002)</td></tr>
<tr><td><span class="sem giallo">Giallo</span></td><td>7</td><td>Profondità della falda</td><td>5–8 m</td>
<td class="small">Città Metropolitana di Milano – Soggiacenza indicativa marzo 2022 (CC0) (proposto, modificabile)</td>
<td class="small">Classe di soggiacenza: 5 - 7,5 m. Dato indicativo; le oscillazioni stagionali (circa 2 m) vanno verificate con piezometri.</td></tr>
<tr><td><span class="sem grigio">Da verificare</span></td><td>8</td><td>Distanza dalla rete ad alta tensione</td><td>da verificare</td>
<td class="small">OpenStreetMap (Overpass API) – © OpenStreetMap contributors, ODbL<br>consultato il 23/11/2026</td>
<td class="small">Overpass non raggiungibile (overpass.kumi.systems non raggiungibile (The read operation timed out)). Overpass non ha risposto (da questo ambiente cloud è bloccato o sovraccarico): riprovare più tardi o dal computer locale.</td></tr>
<tr><td><span class="sem giallo">Giallo</span></td><td>9</td><td>Capacità di connessione</td><td>da chiedere a Terna</td>
<td class="small">Terna – richiesta formale di connessione<br>consultato il 23/11/2026</td>
<td class="small">La capacità disponibile non è pubblica: si conosce solo con la richiesta a Terna.</td></tr>
<tr><td><span class="sem grigio">Da verificare</span></td><td>10</td><td>Vicini sensibili</td><td>da verificare</td>
<td class="small">OpenStreetMap (Overpass API) – © OpenStreetMap contributors, ODbL<br>consultato il 23/11/2026</td>
<td class="small">Overpass non raggiungibile (overpass.kumi.systems non raggiungibile (The read operation timed out)). Overpass non ha risposto (da questo ambiente cloud è bloccato o sovraccarico): riprovare più tardi o dal computer locale.</td></tr>
<tr><td><span class="sem verde">Verde</span></td><td>11</td><td>Aree Natura 2000 (entro 1 km)</td><td>nessun sito entro 1 km (il più vicino a 3,4 km)</td>
<td class="small">Geoportale Nazionale MASE – SIC/ZSC/ZPS (WFS)<br>dati: 2012-10 (aggiornamento più recente dei siti vicini)<br>consultato il 23/11/2026</td>
<td class="small">Anche oltre 1 km l'autorità può chiedere lo screening di incidenza (a Magenta è stato presentato).<br>3,4 km: IT2050005 Boschi della Fagiana (aggiornamento 2012-10)<br>3,7 km: IT2080301 Boschi del Ticino (aggiornamento 2006-09)<br>4,0 km: IT2010014 Turbigaccio, Boschi di Castelletto e Lanca di Bernate (aggiornamento 2012-10)<br>5,0 km: IT1150001 Valle del Ticino (aggiornamento 2006-08)</td></tr>
<tr><td><span class="sem verde">Verde</span></td><td>12</td><td>Sismicità (classificazione comunale)</td><td>zona 4 (Magenta)</td>
<td class="small">Geoportale Nazionale MASE – Classificazione sismica dei comuni al 2012<br>dati: 2012<br>consultato il 23/11/2026</td>
<td class="small">Dato nazionale al 2012; atto: Delibera Giunta Regionale n. 14964 del 07/11/2003. Alcune regioni hanno riclassificato dopo il 2012: verificare la delibera regionale vigente.</td></tr>
<tr><td><span class="sem info">Informativo</span></td><td>13</td><td>Teleriscaldamento vicino</td><td>nessuna rete nota (solo informativo)</td>
<td class="small">inserito a mano</td>
<td class="small"></td></tr>
<tr><td><span class="sem verde">Verde</span></td><td>14</td><td>Clima, acqua, energia</td><td>WUE 0,006 L/kWh (classe A) · PUE 1,16 · acqua diretta 13.035 m³/anno</td>
<td class="small">engine.js · PVGIS 5.3 – Commissione europea, JRC: temperature orarie 2005–2023 (seriescalc) e umidità dall'anno meteorologico tipo (TMY); dati ERA5 2005–2023; punto 45.468, 8.873 (quota 142 m); scaricato il 23/11/2026</td>
<td class="small">Classi WUE della bozza di etichetta UE: A–B verde, C–D giallo, E–G rosso.</td></tr>
</tbody></table>

<h2>Energia, acqua e calore</h2>
<table><tbody>
<tr><td>PUE (efficienza energetica)</td><td class="num"><b>1,16</b> · classe B</td><td class="small">forbice 1,15–1,17; ora peggiore 1,40</td></tr>
<tr><td>WUE (acqua in sito, etichetta UE)</td><td class="num"><b>0,006 L/kWh</b> · classe A</td><td class="small"></td></tr>
<tr><td>Energia IT / totale</td><td class="num">2.102,4 / 2.441,4 GWh/anno</td><td class="small"></td></tr>
<tr><td>Acqua diretta</td><td class="num"><b>13.035 m³/anno</b></td><td class="small">forbice tra anni 13.035–13.035 m³</td></tr>
<tr><td>Acqua indiretta (centrali elettriche)</td><td class="num">2.115.273 m³/anno</td><td class="small">rete 0,67 L/kWh, mix Terna 2025, metodo The Green Grid; fuori dall'etichetta UE</td></tr>
<tr><td>Impronta idrica completa</td><td class="num">1,01 L/kWh IT</td><td class="small">99% dalle centrali</td></tr>
<tr><td>Calore di scarto</td><td class="num">2.165,5 GWh termici/anno</td><td class="small">temperatura indicativa 25–35 °C</td></tr>
</tbody></table>
<div class="small">Motore di calcolo orario (engine.js) · PVGIS 5.3 – Commissione europea, JRC: temperature orarie 2005–2023 (seriescalc) e umidità dall'anno meteorologico tipo (TMY); dati ERA5 2005–2023; punto 45.468, 8.873 (quota 142 m); scaricato il 23/11/2026. Classi secondo la bozza dell'etichetta UE (A–G).</div>

<h2>Domande da fare</h2>
<p><b>Comune</b></p><ol class="dom"><li><span class="sem grigio">Da verificare</span> Verificare con il Comune se entro 500 m ci sono abitazioni ed entro 200 m scuole o ospedali. <span class="small">(criterio 10)</span></li></ol><p><b>Terna</b></p><ol class="dom"><li><span class="sem grigio">Da verificare</span> Chiedere a Terna (richiesta formale) la soluzione di connessione e la distanza dalla stazione utile. <span class="small">(criterio 8)</span></li><li><span class="sem giallo">Giallo</span> Presentare a Terna la richiesta di connessione (STMG) per la potenza prevista. <span class="small">(criterio 9)</span></li></ol><p><b>ARPA e Comune</b></p><ol class="dom"><li><span class="sem rosso">Rosso</span> Chiedere ad ARPA e Comune lo stato delle procedure di bonifica sul lotto e la qualità della falda. <span class="small">(criterio 6)</span></li></ol><p><b>ARPA o indagini in sito</b></p><ol class="dom"><li><span class="sem giallo">Giallo</span> Chiedere dati piezometrici recenti (livello e oscillazioni della falda) o prevedere indagini in sito. <span class="small">(criterio 7)</span></li></ol><p><b>Progettista</b></p><ol class="dom"><li><span class="sem giallo">Giallo</span> Verificare se la superficie basta per edifici, sottostazione, serbatoi e distanze di rispetto. <span class="small">(criterio 1)</span></li></ol>

<h2>Limiti</h2>
<ul><li>La capacità di connessione la conosce solo Terna.</li><li>La destinazione urbanistica vale solo con il certificato del comune.</li><li>Il calcolo è una stima preliminare: per un progetto vero servono i dati dei costruttori (curve dei chiller, portate d'aria, ricircoli).</li><li>La superficie è quella grafica della mappa catastale e può differire da quella catastale ufficiale.</li><li>I dati pubblici possono essere incompleti o non aggiornati: ogni criterio riporta fonte e data.</li></ul>

<h2>Fonti</h2>
<ul class="small"><li>Agenzia delle Entrate – Cartografia catastale (WFS INSPIRE)</li><li>MiC – SITAP (WFS) + Geoportale Nazionale MASE – EUAP (aree protette, art. 142 lett. f) – https://sitap.cultura.gov.it/geoserver/sitap_ws_clone/wfs</li><li>ISPRA – IdroGEO (mosaicature nazionali pericolosità) – https://idrogeo.isprambiente.it/api/pir/verifica_pericolosita_at_point</li><li>Città Metropolitana di Milano – Soggiacenza indicativa marzo 2022 (CC0)</li><li>OpenStreetMap (Overpass API) – © OpenStreetMap contributors, ODbL – https://overpass-api.de/api/interpreter</li><li>Terna – richiesta formale di connessione – https://www.terna.it</li><li>Geoportale Nazionale MASE – SIC/ZSC/ZPS (WFS) – http://wms.pcn.minambiente.it/ogc?map=/ms_ogc/wfs/SIC_ZSC_ZPS.map</li><li>Geoportale Nazionale MASE – Classificazione sismica dei comuni al 2012 – http://wms.pcn.minambiente.it/ogc?map=/ms_ogc/WMS_v1.3/Vettoriali/Classificazione_sismica_2012.map</li>
<li>Clima: PVGIS 5.3 – Commissione europea, JRC: temperature orarie 2005–2023 (seriescalc) e umidità dall'anno meteorologico tipo (TMY); dati ERA5 2005–2023; punto 45.468, 8.873 (quota 142 m); scaricato il 23/11/2026</li></ul>

<div class="avviso">Prefattibilità indicativa. Non sostituisce certificato di destinazione urbanistica, richiesta di connessione a Terna, indagini in sito né il parere di un tecnico abilitato.</div>
<div class="small">Generata il 23/11/2026, 09:15:38 con Passaporto Acqua e Calore (strumento locale).</div>
</main></body></html>